<!DOCTYPE html>
<html lang="id">
<head>
<script>(function(){try{var t=localStorage.getItem("ilm-theme");if(!t){t=window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light";}document.documentElement.setAttribute("data-theme",t);}catch(e){document.documentElement.setAttribute("data-theme","light");}})();</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Menilai Cooling Tower dengan Benar: Wet Bulb, Range, Approach, dan Neraca Air | ilmutekkim</title>
<meta name="description" content="Pada Senin, air keluar cooling tower 32°C dinilai baik. Pada Selasa, 32°C yang sama dinilai buruk. Tower-nya tidak berubah; penilaian atas cooling tower ka">
<link rel="canonical" href="https://ilmutekkim.vercel.app/artikel/cooling-tower-wet-bulb-range-approach/">
<meta property="og:type" content="article">
<meta property="og:title" content="Menilai Cooling Tower dengan Benar: Wet Bulb, Range, Approach, dan Neraca Air | ilmutekkim">
<meta property="og:description" content="Pada Senin, air keluar cooling tower 32°C dinilai baik. Pada Selasa, 32°C yang sama dinilai buruk. Tower-nya tidak berubah; penilaian atas cooling tower ka">
<meta property="og:url" content="https://ilmutekkim.vercel.app/artikel/cooling-tower-wet-bulb-range-approach/">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;500;600;700;800&family=Plus+Jakarta+Sans:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/css/style.css?v=23">
<link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'><rect width='100' height='100' rx='20' fill='%23131518'/><text x='50' y='68' font-size='52' text-anchor='middle' fill='%23F4F4F2' font-family='Arial' font-weight='bold'>IT</text></svg>">
</head>
<body>
<header class="site-header">
  <a class="brand" href="/">ilmu<span>tekkim</span></a>
  <button type="button" class="theme-toggle" id="themeToggle" aria-label="Beralih antara mode terang dan mode gelap" title="Mode terang / gelap"><span class="ic-sun" aria-hidden="true">&#9728;</span><span class="ic-moon" aria-hidden="true">&#9790;</span></button>
  <input type="checkbox" id="nav-toggle" class="nav-toggle" aria-hidden="true">
  <label for="nav-toggle" class="burger" aria-label="Buka menu">&#9776;</label>
  <nav>
    <a href="/">Articles &amp; Videos</a>
    <a href="/riset/">Riset</a>
    <a href="/jalur/">Jalur</a>
  </nav>
</header>
<main>
<article class="post">
<p class="eyebrow">Seri Utilitas Pabrik</p>
<h1>Menilai Cooling Tower dengan Benar: Wet Bulb, Range, Approach, dan Neraca Air</h1>
<p class="meta">3 Oktober 2026 &middot; ilmutekkim</p>
<p class="ig-link">Versi carousel: <a href="https://www.instagram.com/p/DeCB7AzFDA4/" target="_blank" rel="noopener">lihat di Instagram @ilmutekkim</a></p>
<p class="lead">Pada Senin, air keluar cooling tower 32°C dinilai baik. Pada Selasa, 32°C yang sama dinilai buruk. Tower-nya tidak berubah; penilaian atas cooling tower karena itu tidak semestinya bertumpu pada suhu air dinginnya, sebab terdapat satu suhu di luar tower yang diam-diam menentukan kesimpulan akhirnya.</p>
<section>
<h2>Wet bulb: suhu batas yang tidak dapat dilawan tower</h2>
<p>Perhatikan termometer yang bohlamnya dibungkus kain basah lalu ditiup udara. Air di kain menguap, mengambil panas dari termometer, dan suhu yang terbaca turun sampai mencapai keseimbangan antara pendinginan oleh penguapan dan pemanasan oleh udara. Suhu keseimbangan itulah wet bulb (bola basah). Ia menggabungkan suhu udara dan kelembapannya dalam satu angka: udara kering memberi wet bulb rendah, udara jenuh memberi wet bulb sama dengan suhu udaranya sendiri [2][4].</p>
<p>Cooling tower bekerja dengan cara yang sama persis: sebagian kecil air menguap untuk mendinginkan sisanya. Karena itu air dingin yang keluar tidak akan pernah dapat lebih dingin dari wet bulb udara di sekitarnya. Pendinginan evaporatif mempunyai batas termodinamika yang keras, dan batas itu bergerak setiap hari mengikuti cuaca. Hari lembap adalah hari terberat cooling tower, karena wet bulb naik dan ruang pendinginan yang tersedia menyempit. Kinerja cooling tower karena itu selalu dinilai relatif terhadap wet bulb, bukan terhadap angka absolut [1][3].</p>
</section>
<section>
<h2>Range dan approach: dua selisih dengan dua tugas berbeda</h2>
<p>Range adalah selisih suhu air panas masuk dan air dingin keluar. Ia menunjukkan beban panas yang dipikul tower dari proses: makin besar beban pabrik, makin besar range yang diminta. Range pada dasarnya adalah cerita tentang proses, bukan tentang tower. Approach adalah selisih suhu air dingin keluar dan wet bulb. Ia menunjukkan seberapa dekat tower bekerja mendekati batas alamnya, dan ia adalah cerita tentang kondisi tower itu sendiri [3].</p>
<p>Keduanya digabung dalam efektivitas: efektivitas sama dengan range dibagi (range tambah approach). Pada contoh kita, range 10°C dan approach 5°C memberi efektivitas 10 dibagi 15, yaitu 67 persen. Angka ini memungkinkan perbandingan yang adil antarhari dan antartower, sesuatu yang tidak pernah dapat diberikan suhu air dingin sendirian. Pendekatan desain yang lebih kecil memang lebih baik, tetapi menuntut fill lebih luas dan udara lebih banyak, sehingga approach adalah keputusan ekonomi yang dibayar dengan ukuran dan daya kipas.</p>
</section>
<section>
<h2>Membaca kesimpulan: range menceritakan proses, approach menceritakan tower</h2>
<p>Cara membacanya kini jelas. Apabila suhu air dingin naik karena range membesar, proses sedang meminta lebih banyak: tower hanya menjalankan tugas yang lebih berat. Apabila suhu air dingin naik karena approach melebar dari desainnya, tower sedang sakit. Approach yang melebar dari desain biasanya merupakan tanda fill kotor, nozzle buntu, atau aliran udara kurang [1]. Tiga penyebab itu semuanya mekanis dan semuanya dapat diperbaiki, tetapi tidak akan pernah terdeteksi apabila yang dicatat hanya suhu air dingin.</p>
<p>Di sinilah kesalahan penilaian paling sering terjadi di lapangan: operator membandingkan suhu air dingin antarhari tanpa mencatat wet bulb, lalu menyimpulkan tower menurun padahal yang berubah adalah cuaca. Atau sebaliknya, hari kering menutupi fill yang mulai kotor karena approach terlihat masih masuk akal. Mencatat tiga suhu (air masuk, air keluar, wet bulb) setiap shift mengubah logsheet dari arsip menjadi alat diagnosis [3].</p>
</section>
<section>
<h2>Beban panas: dari logsheet menjadi megawatt</h2>
<p>Beban panas yang dibuang tower dihitung dengan Q = m × cp × ΔT, dengan m laju massa air, cp kalor jenis air 4,186 kJ/kg°C, dan ΔT adalah range. Dengan tiga angka ini beban tower tidak lagi ditebak. Contoh hitungan lengkapnya: aliran 1.000 m³/jam pada range 10°C berarti sekitar 41,9 GJ panas dibuang tiap jam, terus-menerus. Angka itu setara 11,6 MW, kira-kira kebutuhan listrik belasan ribu rumah [1][4].</p>
<p>Persamaan sederhana ini juga mengajarkan cara memeriksa kewajaran data: apabila range tercatat besar tetapi beban proses diketahui kecil, terdapat instrumen yang tidak jujur. Sebaliknya, beban yang naik bertahap tanpa perubahan produksi dapat menjadi petunjuk awal penukar panas yang mulai kotor di sisi proses. Neraca panas adalah bahasa bersama antara utilitas dan proses, dan range adalah kata pertamanya.</p>
</section>
<section>
<h2>Neraca air: dari mana angka make-up 20,4 m³/jam</h2>
<p>Air sirkulasi berkurang lewat tiga jalan: menguap saat mendingin, terbawa angin sebagai drift, dan dibuang sengaja sebagai blowdown. Make-up adalah air baru yang menutup ketiganya, dan besarnya dapat dihitung, bukan ditebak. Penguapan dihitung dengan E = 0,00085 × F × ΔT × 1,8, dengan F aliran sirkulasi dan ΔT adalah range. Pada contoh kita, E sama dengan 15,3 m³/jam. Drift jauh lebih kecil, hanya 0,05 m³/jam. Jadi pada range 10°C, make-up umumnya sekitar 2 persen dari laju sirkulasi, dan penguapan selalu merupakan komponen terbesarnya, pada contoh ini 75 persen dari total [3].</p>
<p>Komponen ketiga diatur oleh cycles of concentration atau COC, yaitu perbandingan garam terlarut di air sirkulasi terhadap air make-up. Penguapan meninggalkan garamnya, sehingga konsentrasi naik terus. Blowdown adalah pengendalinya: B = E / (COC − 1), yang pada COC 4 memberi 5,1 m³/jam. Totalnya 15,3 tambah 0,05 tambah 5,1 sama dengan 20,4 m³/jam make-up. Operator menjaga COC dengan mengatur blowdown mengikuti konduktivitas air sirkulasi, karena COC terlalu tinggi memicu kerak dan korosi, sedangkan COC terlalu rendah membuang air dan bahan kimia pengolahan secara percuma [1].</p>
</section>
<section class="factbox"><h2>Fakta kunci</h2><ul><li>Air dingin 32°C dapat baik pada hari kering dan buruk pada hari lembap; penilaiannya ditentukan suhu wet bulb udara sekitar.</li><li>Range adalah suhu air panas masuk dikurangi suhu air dingin keluar, dan menunjukkan beban panas dari proses.</li><li>Approach adalah suhu air dingin keluar dikurangi wet bulb, dan menunjukkan seberapa dekat tower bekerja ke batas alamnya.</li><li>Efektivitas tower sama dengan range dibagi (range tambah approach); pada contoh range 10°C dan approach 5°C hasilnya 67 persen.</li><li>Aliran 1.000 m³/jam dengan range 10°C membuang beban panas 41,9 GJ/jam, setara 11,6 MW.</li><li>Make-up pada contoh itu 20,4 m³/jam: penguapan 15,3, drift 0,05, dan blowdown 5,1 m³/jam pada COC 4; penguapan menyumbang 75 persen dari total make-up.</li></ul></section>
<section><h2>Kesimpulannya</h2><p>Kesimpulan untuk cooling tower tidak pernah tertulis pada suhu air dinginnya, melainkan pada tiga selisih: range yang menceritakan beban proses, approach yang menceritakan kesehatan tower, dan jarak keduanya terhadap wet bulb yang menceritakan batas alam hari itu. Dengan lembar ringkasan ini, membaca logsheet berubah dari tebakan menjadi diagnosis: beban naik terlihat di range, tower sakit terlihat di approach, dan air yang hilang terhitung rapi sebagai penguapan, drift, dan blowdown. Angka-angka yang sama akan muncul di setiap shift, sehingga penilaian yang konsisten menjadi mungkin.</p></section>
<section class="refs"><h2>Referensi</h2><ul><li>Green, D. W., &amp; Southard, M. Z. (Eds.). (2019). Perry&#x27;s Chemical Engineers&#x27; Handbook (9th ed.). McGraw-Hill Education.</li><li>Coulson, J. M., &amp; Richardson, J. F. (1999). Chemical Engineering Volume 2: Particle Technology and Separation Processes (5th ed.). Butterworth-Heinemann.</li><li>Cooling Technology Institute. (2011). Cooling Tower Fundamentals. CTI.</li><li>Incropera, F. P., DeWitt, D. P., Bergman, T. L., &amp; Lavine, A. S. (2007). Fundamentals of Heat and Mass Transfer (6th ed.). John Wiley &amp; Sons.</li><li>Perry&#x27;s Chemical Engineers&#x27; Handbook, bab Cooling Towers</li><li>Cooling Technology Institute (CTI), prinsip range, approach, dan neraca air cooling tower</li></ul></section>
<nav class="post-nav"><a href="/artikel/gas-alam-ke-urea-haber-bosch/">&larr; Gas Alam dan Udara Menjadi Pupuk Urea: Proses Haber-Bosch di Pupuk Kaltim</a><a href="/artikel/cooling-tower-cara-kerja/">Cooling Tower: Cara Kerja AC Raksasa Pabrik yang Sering Disangka Cerobong Asap &rarr;</a></nav>
<div class="cta-box"><h2>Lanjut baca di Instagram</h2><p>Konten teknik kimia tiap hari: proses pabrik, safety, dan cara baca alat. Ditulis insinyur kimia ITB.</p><a class="btn" href="https://www.instagram.com/ilmutekkim" target="_blank" rel="noopener">Follow @ilmutekkim</a></div>
</article>
</main>
<footer>
  <div class="foot-brand">ilmu<span>tekkim</span></div>
  <p>Kajian teknik kimia proses: unit operasi, alur pabrik, keselamatan proses, dan kecerdasan buatan. Ditulis oleh insinyur kimia lulusan Institut Teknologi Bandung.</p>
  <p class="foot-btns"><a class="btn-ig" href="https://www.instagram.com/ilmutekkim" target="_blank" rel="noopener">Instagram @ilmutekkim</a> <a class="btn-ig" href="https://www.tiktok.com/@ilmutekkim" target="_blank" rel="noopener">TikTok @ilmutekkim</a></p>
  <p class="foot-links"><a href="/">Beranda</a><span>&middot;</span><a href="/video/">Video</a><span>&middot;</span><a href="/riset/">Riset</a><span>&middot;</span><a href="/jalur/">Jalur</a><span>&middot;</span><a href="/glosarium/">Glosarium</a><span>&middot;</span><a href="/referensi/">Referensi</a><span>&middot;</span><a href="/kalkulator/">Kalkulator</a><span>&middot;</span><a href="/tentang/">Tentang</a></p>
  <p class="fine">Artikel dan video di situs ini merupakan versi baca dan versi tonton dari konten Instagram @ilmutekkim. Foto berasal dari Pexels dan Unsplash, kredit tercantum di tiap gambar.</p>
</footer>
<script src="/assets/js/main.js?v=11"></script>
</body>
</html>
