<!DOCTYPE html>
<html lang="id">
<head>
<script>(function(){try{var t=localStorage.getItem("ilm-theme");if(!t){t=window.matchMedia("(prefers-color-scheme: dark)").matches?"dark":"light";}document.documentElement.setAttribute("data-theme",t);}catch(e){document.documentElement.setAttribute("data-theme","light");}})();</script>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>CS-08 Cheat Sheet: Wet Bulb, Penentu Suhu Air Dingin Cooling Tower | ilmutekkim</title>
<meta name="description" content="Sebuah soal ujian meminta suhu air dingin cooling tower ditetapkan 20 °C, dan jawaban itu gugur sebelum perhitungan dimulai. Suhu air dingin mempunyai bata">
<link rel="canonical" href="https://ilmutekkim.vercel.app/artikel/cs08-cooling-tower-wet-bulb-ujian/">
<meta property="og:type" content="article">
<meta property="og:title" content="CS-08 Cheat Sheet: Wet Bulb, Penentu Suhu Air Dingin Cooling Tower | ilmutekkim">
<meta property="og:description" content="Sebuah soal ujian meminta suhu air dingin cooling tower ditetapkan 20 °C, dan jawaban itu gugur sebelum perhitungan dimulai. Suhu air dingin mempunyai bata">
<meta property="og:url" content="https://ilmutekkim.vercel.app/artikel/cs08-cooling-tower-wet-bulb-ujian/">
<meta property="og:image" content="https://ilmutekkim.vercel.app/assets/img/cs08-cooling-tower-wet-bulb-ujian/cover.jpg">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;500;600;700;800&family=Plus+Jakarta+Sans:wght@400;500;600&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/css/style.css?v=23">
<link rel="icon" href="data:image/svg+xml,<svg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 100 100'><rect width='100' height='100' rx='20' fill='%23131518'/><text x='50' y='68' font-size='52' text-anchor='middle' fill='%23F4F4F2' font-family='Arial' font-weight='bold'>IT</text></svg>">
</head>
<body>
<header class="site-header">
  <a class="brand" href="/">ilmu<span>tekkim</span></a>
  <button type="button" class="theme-toggle" id="themeToggle" aria-label="Beralih antara mode terang dan mode gelap" title="Mode terang / gelap"><span class="ic-sun" aria-hidden="true">&#9728;</span><span class="ic-moon" aria-hidden="true">&#9790;</span></button>
  <input type="checkbox" id="nav-toggle" class="nav-toggle" aria-hidden="true">
  <label for="nav-toggle" class="burger" aria-label="Buka menu">&#9776;</label>
  <nav>
    <a href="/">Articles &amp; Videos</a>
    <a href="/riset/">Riset</a>
    <a href="/jalur/">Jalur</a>
  </nav>
</header>
<main>
<article class="post">
<p class="eyebrow">Seri Cheat Sheet Ujian</p>
<h1>CS-08 Cheat Sheet: Wet Bulb, Penentu Suhu Air Dingin Cooling Tower</h1>
<p class="meta">15 Oktober 2026 &middot; ilmutekkim</p>
<p class="ig-link">Versi carousel: <a href="https://www.instagram.com/p/DegNBPdiRRj/" target="_blank" rel="noopener">lihat di Instagram @ilmutekkim</a></p>
<figure class="hero-img"><img src="/assets/img/cs08-cooling-tower-wet-bulb-ujian/cover.jpg" alt="CS-08 Cheat Sheet: Wet Bulb, Penentu Suhu Air Dingin Cooling Tower"><figcaption>Foto: <a href="https://www.pexels.com/photo/cooling-towers-emitting-steam-against-blue-sky-30160175/" rel="noopener" target="_blank">ZvukodiN / Pexels</a></figcaption></figure>
<p class="lead">Sebuah soal ujian meminta suhu air dingin cooling tower ditetapkan 20 °C, dan jawaban itu gugur sebelum perhitungan dimulai. Suhu air dingin mempunyai batas fisik yang ditentukan udara pada hari itu, yaitu suhu wet bulb, dan setiap angka di bawah batas tersebut bertentangan dengan termodinamika pendinginan evaporatif [1][2].</p>
<section>
<h2>Jebakan menetapkan suhu air dingin tanpa memeriksa wet bulb</h2>
<p>Jebakan ini sering keluar karena tiga keadaan bertemu dalam satu soal. Pertama, soal memberikan data cuaca, tetapi data itu tidak dipakai dalam perhitungan. Kedua, angka 20 °C terlihat masuk akal sebagai suhu air dingin, karena tidak ada tanda yang menunjukkan pelanggaran pada angkanya sendiri. Ketiga, jawaban yang ditulis tanpa memeriksa wet bulb langsung memperoleh nilai nol, bukan karena aritmetikanya keliru, melainkan karena hasilnya mustahil secara fisik [1].</p>
<p>Fakta kuncinya perlu dinyatakan tanpa pengecualian: suhu air dingin tidak pernah lebih rendah dari wet bulb udara pada hari itu. Cooling tower mendinginkan air melalui penguapan, dan penguapan berhenti memberikan pendinginan tambahan ketika udara di sekitarnya mencapai keadaan yang ditentukan wet bulb. Menetapkan suhu air dingin adalah tindakan memilih posisi terhadap batas tersebut, bukan memilih angka bebas [2][3].</p>
</section>
<figure><img src="/assets/img/cs08-cooling-tower-wet-bulb-ujian/diagram-3.jpg" alt="Air panas turun, udara naik, panas ikut menguap" loading="lazy"></figure>
<section>
<h2>Range dan approach: dua selisih suhu dengan dua arti berbeda</h2>
<p>Soal cooling tower selalu memakai dua selisih suhu, dan mencampur keduanya adalah kesalahan kedua yang paling sering terjadi. Range adalah T_panas dikurangi T_dingin, yaitu beban panas yang dibuang menara. Approach adalah T_dingin dikurangi T_wet bulb, yaitu jarak air dingin ke batas fisiknya. Tiga angka yang dibutuhkan dalam setiap soal hanya suhu air panas, suhu air dingin, dan wet bulb [1][3].</p>
<p>Dua selisih itu menjawab dua pertanyaan yang berbeda. Range menceritakan seberapa besar pekerjaan pendinginan yang dilakukan, sedangkan approach menceritakan seberapa dekat menara bekerja ke batas yang diizinkan cuaca. Approach tipikal berada pada rentang 2,8 sampai 5,5 °C. Makin kecil approach yang diminta, makin tinggi dan makin mahal menara yang harus dibangun, karena permukaan kontak dan aliran udara yang diperlukan makin besar [3].</p>
</section>
<figure><img src="/assets/img/cs08-cooling-tower-wet-bulb-ujian/foto-6.jpg" alt="PLTU hidup dari angka ini" loading="lazy"><figcaption>Foto: Ricardo Oliveira / Pexels</figcaption></figure>
<section>
<h2>Mekanisme menara lawan arah dan harga penguapannya</h2>
<p>Cooling tower induced draft bekerja dengan aliran berlawanan arah. Air panas turun melewati fill, udara kering naik dari bawah, dan sebagian kecil air menguap pada permukaan kontak keduanya. Panas laten yang dibawa uap tersebut mendinginkan sisa air yang tidak menguap. Air yang hilang karena penguapan diganti oleh air makeup yang masuk ke bak air dingin [1][2].</p>
<p>Kehilangan evaporatif itu mempunyai ukuran yang dapat diperkirakan dari range. Setiap 5,5 °C range, sekitar 1 persen air sirkulasi menguap. Hubungan ini menghubungkan selisih suhu yang dibaca pada termometer dengan neraca air yang harus ditutup operator: range yang besar berarti beban panas yang besar, dan beban itu dibayar dengan penguapan yang besar pula [3].</p>
</section>
<section>
<h2>Contoh hitung lengkap: dari wet bulb menuju range</h2>
<p>Persamaan intinya satu baris: T_dingin = T_wet bulb + approach. Contoh pertama dikerjakan dalam tiga langkah. Langkah pertama, catat wet bulb dari data, yaitu 28 °C. Langkah kedua, ambil approach desain, yaitu 5 °C. Langkah ketiga, jumlahkan keduanya: T_dingin = 28 + 5 = 33 °C. Hasil di bawah wet bulb pasti salah, dan hasil 33 °C ini adalah suhu air dingin terendah yang konsisten dengan data tersebut [1].</p>
<p>Contoh utuh menambahkan suhu air masuk 43 °C dengan wet bulb 28 °C dan approach 5 °C. Urutannya tetap sama: T_dingin = 28 + 5 = 33 °C, kemudian Range = 43 - 33 = 10 °C. Air yang menguap adalah 10/5,5 dikali 1 persen, yaitu 1,8 persen dari sirkulasi. Pada sirkulasi 1000 kg/s, range 10 °C berarti sekitar 18 kg/s air menguap, karena 1,8 persen dari 1000 kg/s adalah 18 kg/s [3]. Sebagai latihan penutup, pola yang sama berlaku pada data wet bulb 30 °C, approach 4 °C, dan air masuk 44 °C: T_dingin = 30 + 4 = 34 °C dan Range = 44 - 34 = 10 °C.</p>
</section>
<section>
<h2>Konteks pembangkit listrik dan daftar periksa ujian</h2>
<p>Di pembangkit listrik tenaga uap, air dingin dari cooling tower mendinginkan kondenser turbin uap. Vakum kondenser yang baik membutuhkan air sedingin mungkin, sehingga kinerja menara terhubung langsung dengan keluaran listrik. Pada siang hari wet bulb naik, air dingin ikut naik, vakum turun, dan output listrik ikut turun. Performa cooling tower dengan demikian mengikuti cuaca pada hari itu, bukan hanya keadaan peralatannya [3].</p>
<p>Tiga pemeriksaan menutup pekerjaan sebelum jawaban ditulis. Pertama, wet bulb tercatat, baik dari soal maupun dari data cuaca. Kedua, T_dingin hasil hitung tidak berada di bawah wet bulb. Ketiga, semua suhu dinyatakan dalam °C yang sama. Approach negatif berarti jawaban melanggar hukum fisika, sehingga pemeriksaan kedua bukan formalitas, melainkan uji kewarasan yang menentukan benar atau salahnya seluruh jawaban [1].</p>
</section>
<section class="factbox"><h2>Fakta kunci</h2><ul><li>Suhu air dingin cooling tower tidak pernah lebih rendah dari wet bulb udara pada hari itu.</li><li>Range adalah T_panas dikurangi T_dingin, sedangkan approach adalah T_dingin dikurangi T_wet bulb.</li><li>Approach tipikal berada pada rentang 2,8 sampai 5,5 °C; makin kecil approach, makin tinggi dan makin mahal menaranya.</li><li>Setiap 5,5 °C range, sekitar 1 persen air sirkulasi menguap.</li><li>Pada contoh wet bulb 28 °C dan approach 5 °C, suhu air dingin adalah 33 °C dan range terhadap air masuk 43 °C adalah 10 °C.</li></ul></section>
<section><h2>Kesimpulannya</h2><p>Satu baris T_dingin = T_wet bulb + approach menggantikan kebiasaan menebak suhu air dingin. Wet bulb dibaca lebih dahulu, approach ditambahkan, range dihitung terakhir, dan hasil yang jatuh di bawah wet bulb dibuang tanpa perlu diperiksa lebih jauh. Di ruang ujian aturan itu menyelamatkan nilai; di pembangkit listrik, angka yang sama menentukan vakum kondenser dan keluaran listrik pada hari itu.</p></section>
<section class="refs"><h2>Referensi</h2><ul><li>McCabe, W. L., Smith, J. C., &amp; Harriott, P. (2005). Unit Operations of Chemical Engineering (7th ed.). McGraw-Hill.</li><li>Incropera, F. P., DeWitt, D. P., Bergman, T. L., &amp; Lavine, A. S. (2007). Fundamentals of Heat and Mass Transfer (6th ed.). John Wiley &amp; Sons.</li><li>Green, D. W., &amp; Southard, M. Z. (Eds.). (2019). Perry&#x27;s Chemical Engineers&#x27; Handbook (9th ed.). McGraw-Hill Education.</li><li>McCabe, W. L., Smith, J. C., dan Harriott, P., Unit Operations of Chemical Engineering (bab humidifikasi dan menara pendingin)</li><li>Incropera, F. P. dkk., Fundamentals of Heat and Mass Transfer (perpindahan massa evaporatif)</li><li>Perry, R. H. dkk., Perry&#x27;s Chemical Engineers&#x27; Handbook (perancangan cooling tower, approach tipikal)</li></ul></section>
<nav class="post-nav"><a href="/artikel/satuan-tekanan-torricelli-titik-nol/">&larr; Satuan Tekanan: Torricelli, Gauge, Absolut, dan Titik Nol yang Menentukan</a><a href="/artikel/cs09-batch-vs-cstr-volume/">CS-09 Cheat Sheet: Batch vs CSTR, Mengapa Volumenya Berbeda Empat Kali &rarr;</a></nav>
<div class="cta-box"><h2>Lanjut baca di Instagram</h2><p>Konten teknik kimia tiap hari: proses pabrik, safety, dan cara baca alat. Ditulis insinyur kimia ITB.</p><a class="btn" href="https://www.instagram.com/ilmutekkim" target="_blank" rel="noopener">Follow @ilmutekkim</a></div>
</article>
</main>
<footer>
  <div class="foot-brand">ilmu<span>tekkim</span></div>
  <p>Kajian teknik kimia proses: unit operasi, alur pabrik, keselamatan proses, dan kecerdasan buatan. Ditulis oleh insinyur kimia lulusan Institut Teknologi Bandung.</p>
  <p class="foot-btns"><a class="btn-ig" href="https://www.instagram.com/ilmutekkim" target="_blank" rel="noopener">Instagram @ilmutekkim</a> <a class="btn-ig" href="https://www.tiktok.com/@ilmutekkim" target="_blank" rel="noopener">TikTok @ilmutekkim</a></p>
  <p class="foot-links"><a href="/">Beranda</a><span>&middot;</span><a href="/video/">Video</a><span>&middot;</span><a href="/riset/">Riset</a><span>&middot;</span><a href="/jalur/">Jalur</a><span>&middot;</span><a href="/glosarium/">Glosarium</a><span>&middot;</span><a href="/referensi/">Referensi</a><span>&middot;</span><a href="/kalkulator/">Kalkulator</a><span>&middot;</span><a href="/tentang/">Tentang</a></p>
  <p class="fine">Artikel dan video di situs ini merupakan versi baca dan versi tonton dari konten Instagram @ilmutekkim. Foto berasal dari Pexels dan Unsplash, kredit tercantum di tiap gambar.</p>
</footer>
<script src="/assets/js/main.js?v=11"></script>
</body>
</html>
